module{
      public type UserInfo = {
        firstName : Text;
        lastName : Text;
        dob : Text;
        userEmail : Text;
        userType : Text;
        userProfile : Text;
        userGovId : Text;
        hostStatus : Bool;
        verificationStatus : Bool;
    };
    public  type HotelInfo = {
        hotelTitle : Text;
        hotelDes : Text;
        hotelImage : Text;
        hotelPrice : Text;
        hotelLocation : Text;
    };
}